# Factsheet — Zeya BESS (23INR0290)
Galveston Co · OTH/BA · 255.33 MW · queue COD 2027-12-01 · generated 2026-07-20

## Paper score: 50 -> **paper_kill**
paper_score 50 >= 50

| Factor | Points | Detail |
|---|---|---|
| cod_slips | 20 | 10 COD slips |
| no_verified_ia | 10 | iaSigned claimed but no IA found on disk or in the docket join table |
| fis_stalled | 10 | FIS requested >2y ago, never approved |
| queue_aged_no_sync | 10 | in queue >4y without sync approval |

## Reality signals
eia_under_construction, financial_security_posted

## EIA-860M
status: ok
plant 65880  'GDF Suez North America'
planned COD: 2026-09  (delta -5.0 quarters vs queue COD)
coords: [29.38876, -94.94793]

## SPV / registry
spv resolved: True
- (eia860m/Planned) Engie North America — plant=Zeya 250.0MW (U) Under construction, less than or equ @29.38876,-94.94793 planned=2026-09
- (puct-index) BRP Zeya BESS LLC — ERCOT Standard Generation Interconnection Agreement between BRP Zeya BESS LLC and TNMP for Zeya Energy Storage
registry tool: ch313

## IA
signed (queue-claimed): True  ·  verified PDFs on disk: 0  ·  docket join-table items: 0

## Milestones
- screeningStudyComplete: 2022-03-09
- fisApproved: —
- iaSigned: 2023-01-20
- financial_security: Yes
