# Triage — PHOTO BESS 1 (24INR0121) | 2026-07-19

**75 MW BESS | Uvalde Co. TX | POI: 5885 Downie 138kV | Reported COD 2027-09-01**

- Queue: FIS requested 2022-05, never approved; no IA, no construction milestones in 4 years
- COD drift: 2024-12-31 → 2026-09-01 → 2027-09-01 (two slips, 33 months total)
- Developer: unknown — LLC name yields no web or DDG results; TX SOS not checked
- PUCT Interchange: blocked (HTTP 402) — IA status unverified
- Abatements: none found (Ch.313 expired, no JETI entry) — normal for post-2022 BESS
- Site estimate: Downie substation ~4.6 mi NE of Uvalde, FM 1023 (low confidence, inferred)
- Imagery (2026-07-01, center chip): rural agricultural land, no BESS pad/containers visible
- COD 2027-09-01: **implausible** — FIS unapproved, no site prep, 14-month runway exhausted
- **Deep scan: NOT RECOMMENDED** — all signals negative; likely paper project pending FIS
- If revisited: check TX SOS for LLC parent; try authenticated PUCT search; confirm substation coords
