# Triage — Possum Kingdom BESS (24INR0375) · 2026-07-18

**200.86 MW BESS · Jack County TX · NORTH zone · Reported COD 2027-10-29**

Developer: PK Solar, LLC / Novis Renewables, LLC (parent) · Interconnection: Oncor 345kV tap Willow Creek–Thomas Price
IA signed 2025-07-30 (confirmed); Meets 6.9(1) 2026-06-09; FIS approved 2025-03-18.
COD has drifted 3× (orig 2026-05-08 → 2026-10-30 → 2027-10-29); ~18-month total slip.
No press/news found; no abatement (expected — post-Ch.313 expiry); no delivery pin (gmaps rate-limited).
Imagery blocked (CDSE 401); site candidate is low-confidence midpoint estimate in Jack County.
COD 2027-10-29 is **plausible** — ~16 months post-IA, tight for BESS but feasible if site prep active.
**DEEP SCAN RECOMMENDED:** retrieve PUCT IA docket + schedule exhibit; pin Thomas Price substation coords; check Novis Renewables parent; run imagery once CDSE auth restored.
