<!DOCTYPE html><html lang="en"><head><meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1">
<title>Drake BESS — research brief</title><style>
:root{--bg:#fff;--sur:#f6f7f9;--ink:#191c20;--ink2:#555b64;--mut:#899;--line:#e1e5ea;
--good:#0a7d33;--warn:#b45309;--bad:#b91c1c;--acc:#2563eb}
@media(prefers-color-scheme:dark){:root{--bg:#14171c;--sur:#1c2027;--ink:#eceff3;
--ink2:#b3bac4;--mut:#7d8590;--line:#2a2f38;--good:#34d399;--warn:#fbbf24;--bad:#f87171;--acc:#6ea8fe}}
*{box-sizing:border-box}body{margin:0 auto;max-width:1080px;padding:20px;background:var(--bg);
color:var(--ink);font:14px/1.45 -apple-system,"Segoe UI",Roboto,sans-serif}
h1{font-size:19px;margin:0}h2{font-size:13px;text-transform:uppercase;letter-spacing:.05em;
color:var(--mut);margin:22px 0 8px}
.badge{display:inline-block;padding:2px 10px;border-radius:20px;font-weight:700;font-size:12px}
.b-good{background:color-mix(in srgb,var(--good) 15%,transparent);color:var(--good)}
.b-warn{background:color-mix(in srgb,var(--warn) 15%,transparent);color:var(--warn)}
.b-bad{background:color-mix(in srgb,var(--bad) 15%,transparent);color:var(--bad)}
.hdr{display:flex;gap:12px;align-items:baseline;flex-wrap:wrap}
.sub{color:var(--ink2);font-size:13px;margin:4px 0 14px}
.grid{display:grid;grid-template-columns:repeat(auto-fit,minmax(230px,1fr));gap:10px}
.card{background:var(--sur);border:1px solid var(--line);border-radius:9px;padding:10px 13px}
.card .k{font-size:11px;text-transform:uppercase;letter-spacing:.04em;color:var(--mut)}
.card .v{font-weight:650;margin-top:2px}.card .v small{font-weight:400;color:var(--ink2)}
table{border-collapse:collapse;width:100%;font-variant-numeric:tabular-nums}
th,td{padding:5px 10px;text-align:left;border-bottom:1px solid var(--line);font-size:13px}
th{color:var(--mut);font-size:11px;text-transform:uppercase}
.imgs{display:grid;grid-template-columns:repeat(auto-fit,minmax(240px,1fr));gap:8px}
.imgs figure{margin:0}.imgs img{width:100%;border-radius:8px;border:1px solid var(--line)}
.imgs figcaption{font-size:12px;color:var(--ink2);margin-top:2px}
a{color:var(--acc);text-decoration:none}a:hover{text-decoration:underline}
ul{margin:6px 0;padding-left:20px}li{margin:3px 0}
.small{font-size:12px;color:var(--ink2)}
</style></head><body>
<div class="hdr"><h1>Drake BESS <span class="small">(25INR0101)</span></h1>
<span class="badge b-good">real_active</span>
<span class="badge b-bad">COD drift: high</span></div>
<div class="sub">researched 2026-07-19 ·
<a href="https://www.google.com/maps/@33.0151,-96.5388,5000m/data=!3m1!1e3" target="_blank">site 33.0151, -96.5388</a> (city centroid (Nominatim fallback) — Wylie TX; GP&amp;L territory + Collin County + &#x27;30 miles NE of Dallas&#x27; consistent; Wylie Switch 138kV substation coords not resolved, low conf) ·
<a href="dossier.md">dossier</a> · <a href="log.md">log</a> · <a href="timeline.md">timeline</a></div>
<div class="grid">
<div class="card"><div class="k">Construction</div><div class="v">active
<small>since 2025-Q3 (construction underway by Dec 2025 per press release)</small></div></div>
<div class="card"><div class="k">COD reported → independent</div>
<div class="v">2027-01-29 → 2026-Q4</div></div>
<div class="card"><div class="k">Owner chain</div><div class="v">Drake BESS LLC → Mallard Energy Storage LLC (Delaware) → Peregrine Energy Solutions LLC (Boulder CO) → AB CarVal (~$20B AUM) → Bildmore Clean Energy → First Citizens Bank + Societe Generale → WHC Energy Services LLC (Surerus Murphy) → Wärtsilä → Fortune 500 (unnamed)</div></div>
<div class="card"><div class="k">Land</div><div class="v">unknown</div></div>

</div>

<h2>Site imagery (Sentinel-2, key dates)</h2><div class="imgs"><figure><a href="imagery/s2_2026-07-01.png"><img src="imagery/s2_2026-07-01.png" loading="lazy"></a><figcaption>2026-07-01</figcaption></figure><figure><a href="imagery/s2_2026-07-01_wylie_center.png"><img src="imagery/s2_2026-07-01_wylie_center.png" loading="lazy"></a><figcaption>2026-07-01_wylie_center</figcaption></figure><figure><a href="imagery/s2_grid_ne.png"><img src="imagery/s2_grid_ne.png" loading="lazy"></a><figcaption>grid_ne</figcaption></figure><figure><a href="imagery/s2_grid_west.png"><img src="imagery/s2_grid_west.png" loading="lazy"></a><figcaption>grid_west</figcaption></figure></div>
<h2>Interconnection agreement — signed, security, schedule</h2><table><tr><th>IA document</th><th>Signed</th><th>Financial security posted</th></tr><tr><td>Standard Generator Interconnection Agreement (Mallard Energy Storage LLC / City of Garland TX d/b/a GP&amp;L)</td><td>2025-05-06</td><td><b>unknown — IA PDF not retrieved; PUCT interchange returned EWG self-cert only</b></td></tr></table><table><tr><th>Milestone</th><th>ferc ewg dec2025</th></tr><tr><td>Commencement of operations (FERC EWG stated)</td><td>June 2026</td></tr><tr><td>Scheduled Commercial Operation (ERCOT queue)</td><td>2027-01-29</td></tr></table><div class="small">Mallard Energy Storage LLC / GP&amp;L IA signed 2025-05-06 per ERCOT queue. FERC EWG (EG26-92-000) states June 2026 operations. IA milestone schedule exhibit not retrieved (PUCT IA PDF inaccessible).<br>Source: <a href="sources/2026-07-19_puct_54974_ia.pdf">2026-07-19_puct_54974_ia.pdf</a></div>

<h2>Reported-COD drift (queue history, 49 monthly reports since 2022-06-01)</h2>
<table><tr><th>Reported COD</th><th>Held from</th><th>Until</th></tr><tr><td>2025-02-17</td><td>2022-06-01</td><td>2024-04-01</td></tr><tr><td>2026-04-01</td><td>2024-05-01</td><td>2025-02-01</td></tr><tr><td>2026-03-16</td><td>2025-03-01</td><td>2025-03-01</td></tr><tr><td>2026-04-02</td><td>2025-04-01</td><td>2025-09-01</td></tr><tr><td>2026-07-14</td><td>2025-10-01</td><td>2026-02-01</td></tr><tr><td>2027-01-29</td><td>2026-03-01</td><td>2026-06-01</td></tr></table>
<h2>Milestones achieved (latest report)</h2>
<table><tr><th>Milestone</th><th>Date</th></tr><tr><td>Screening started</td><td>2022-06-02</td></tr><tr><td>Screening complete</td><td>2022-08-29</td></tr><tr><td>FIS requested</td><td>2022-06-17</td></tr><tr><td>FIS approved</td><td>2025-06-18</td></tr><tr><td>IA signed</td><td>2025-05-06</td></tr><tr><td>Meets 6.9(1)</td><td>2025-07-16</td></tr><tr><td>Meets all 6.9</td><td>2025-07-17</td></tr></table>

<h2>EIA-860M second source — plant 'Mallard Energy Storage', entity Mallard Energy Storage, LLC</h2>
<div class="small">matched by county+prime-mover+MW within 5% (250 vs 257.3) · reports 2026-03-01 → 2026-05-01 ·
queue-reported COD <b>2027-01-29</b> vs latest EIA planned COD <b>2026-06</b> · <a href="https://www.google.com/maps/@33.06427,-96.45051,5000m/data=!3m1!1e3" target="_blank">EIA site 33.06427, -96.45051</a> (Collin Co)</div>

<table><tr><th>EIA planned COD</th><th>Held from</th><th>Until</th></tr><tr><td>2026-06</td><td>2026-03-01</td><td>2026-05-01</td></tr></table>

<table><tr><th>EIA status</th><th>From</th><th>Until</th></tr><tr><td>(U) Under construction, less than or equal to 50 percent complete</td><td>2026-03-01</td><td>2026-05-01</td></tr></table>
<h2>Key evidence</h2><ul><li>Peregrine press release Dec 17 2025: &#x27;advancing construction of the Mallard Energy Storage (Mallard) project, 30 miles Northeast of Dallas&#x27; — explicit under-construction confirmation [sources/2026-07-19_peregrine_mallard-wartsila-pr-dec2025.html]</li><li>Peregrine financing PR Nov 13 2025: &#x27;$317M BESS project currently under construction&#x27; — financing closed with project already mobilized [sources/2026-07-19_peregrine_mallard-317m-financing-nov2025.html]</li><li>EPC contract awarded to WHC Energy Services LLC (Surerus Murphy); Wärtsilä Quantum2 technology engaged — supply chain contracted</li><li>Satellite imagery inconclusive: site coordinates are city centroid only; CDSE transient failure prevented tight chips around actual Wylie Switch substation area</li><li>FERC EWG self-certification filing (Dec 9 2025) states &#x27;The Facility is expected to commence operations in June 2026&#x27; — this is 7 months earlier than the ERCOT queue&#x27;s reported COD of 2027-01-29, filed with FERC by counsel McGuireWoods, a credible legal statement of expected schedule [sources/2026-07-19_puct_54974_ia.pdf]</li><li>Project financing ($317M) closed November 2025 with full senior debt and preferred equity stack; EPC and technology contracts awarded — all major pre-construction risk gates cleared, reducing probability of a further 12-month slip</li><li>Wärtsilä Quantum2 is a containerized BESS system; 250 MW / 500 MWh deployments typically complete in 12-18 months from mobilization; IA signed May 2025, construction likely started mid-2025, pointing to Q3-Q4 2026 completion</li></ul>
<h2>Saved sources (4)</h2><h3 class='small'>Documents (2)</h3><ul><li><a href="sources/2026-07-19_puct_54974_doc394.pdf">2026-07-19_puct_54974_doc394.pdf</a></li><li><a href="sources/2026-07-19_puct_54974_ia.pdf">2026-07-19_puct_54974_ia.pdf</a></li></ul><h3 class='small'>Web captures (2)</h3><ul><li><a href="sources/2026-07-19_peregrine_mallard-317m-financing-nov2025.html">2026-07-19_peregrine_mallard-317m-financing-nov2025.html</a></li><li><a href="sources/2026-07-19_peregrine_mallard-wartsila-pr-dec2025.html">2026-07-19_peregrine_mallard-wartsila-pr-dec2025.html</a></li></ul>
</body></html>