# Triage — Grand Mesa BESS (26INR0550)  2026-07-18

**Stage:** Pre-FIS (FIS requested 2024-08-01, FIS approval and IA both missing as of 2026-06)
**COD claim:** 2027-09-28 — **not plausible** (~15 months from pre-FIS; BESS build is 12-18 months, no IA yet)
**COD drift:** 1 slip — 2026-09-30 → 2027-09-28 (Oct 2025)
**Capacity:** 253.28 MW (trimmed from 255.92 MW at entry)
**POI:** 76582 MESA VIEW SWITCH 138kV, Pecos County, WEST zone

**Signals:** IA=NO  Abatement=NO  Pins=0  News=NO  Construction=NO (imagery skipped, no site candidate)
**Web presence:** None — no developer ID, no LLC registration found, no press coverage

**Portals blocked this run:** PUCT Interchange (402), gmaps.py (429), DDG (403)
**Deep scan:** NOT recommended at this time — project shows no confirmatory signals; revisit after PUCT/gmaps become available or if queue survives next filing cycle
