# Triage — 27INR0297 Tolivar Power Plant (TEF- Due Diligence)
2026-07-18 | 224.5 MW gas reciprocating | Reeves County TX | ERCOT WEST | COD 2027-05-06

**Developer:** Pecos Power Plant, LLC (Houston TX, TX SOS 0805541651, formed May 2024)
**Milestone pace:** IA signed 2025-07-01 · meets-all-6.9 achieved 2026-06-16 (very recent) — strong queue progression
**IA:** Confirmed via ERCOT milestone data; PUCT docket PDF not retrieved (interchange 402-blocked)
**TCEQ air permit:** NOT FOUND — mandatory NSR for gas recip; absence is a red flag, needs direct TCEQ pull
**TEF:** Name flags "(TEF- Due Diligence)" but no PUCT TEF docket surfaced; PUCT PGC registration docket 56666 confirmed
**Abatement:** None found (normal — Ch.313 expired 2022, JETI search CAPTCHA-blocked)
**Site candidate:** ~31.38°N, 103.44°W (SE of Pecos near TNMP COWPEN 138kV substation) — medium confidence
**Imagery:** CDSE credentials down (401); no construction signal obtained
**COD plausibility:** Aggressive (11 months from today, no construction start reported) but milestone pace is real
**Recommendation: DEEP SCAN** — IA milestone real, developer registered, TEF applicant; TCEQ permit absence + no construction start + CDSE blackout are the three threads to resolve
